# Gaps — diesel-generators (catalog system 064)

K/A-index topics not answered by UFSAR §8.3.1.5, TS 3/4.8, S2.OP-SO.DG procedures, or the existing exam callouts. No sourced value found; recorded rather than fabricated.

- 064 A2.07 / 064 K6.15 — Overexcitation or underexcitation (exciter) response and effects — checked UFSAR §8.3.1.5.2/.3 (lists "loss of generator excitation" trip on manual start and "exciter regulator on manual control" alarm only), TS 3/4.8, callouts; no setpoint/operating value found
- 064 A2.15 / 064 K6.14 — Water buildup in cylinders — checked UFSAR §8.3.1.5, TS 3/4.8, callouts; not addressed in UFSAR
- 064 K4.03 — Governor operation — checked UFSAR §8.3.1.5 (only "governor oil replacement" appears in a scenario initial condition); no governor design/operation description in UFSAR §8.3.1.5
- 064 K4.05 — Incomplete-start relay — checked UFSAR §8.3.1.5.2/.3 (UFSAR lists "fail to start (overcrank)" and "engine overcrank" trip, not an incomplete-start relay by name); no sourced detail
- 064 K4.06 — Speed droop control — checked UFSAR §8.3.1.5.2 (MANUAL/DROOP loading-switch mode appears in JPM callouts only); UFSAR gives no droop-setting value
- 064 K4.07 / 064 K4.09 — Field flashing / field on EDG — checked UFSAR §8.3.1.5.2/.3 (field ammeter/voltmeter and "generator field ground" alarm listed; no field-flashing description)
- 064 K4.13 — Prelubing the engine and keeping it warm — checked UFSAR §8.3.1.5.3 (pre-lube pump failure and jacket water heater failure alarms listed); the prelube/warmup function itself is described in S2.OP-SO.DG procedures, not UFSAR §8.3.1.5
- 064 K5.05 / 064 K5.08 — Parallel operation / synchronization of EDGs with each other — checked UFSAR §8.3.1.5; synchroscope/sync interlock covered for EDG-to-bus, but EDG-to-EDG parallel concepts not in UFSAR
- 064 K5.13 — Consequences of high VAR on EDG integrity — checked UFSAR §8.3.1.5.1 (rating table gives PF 0.8 / KVAR limits per time band) and callouts; no integrity-consequence statement found
- 064 A4.04 — Remote operation of the air compressor switch (different modes) — checked UFSAR §8.3.1.5.2 ("Starting air compressor OFF-AUTO-RUN selector switch" and "Turbo air compressor OFF-AUTO-RUN selector switch" listed locally; Control Room remote-operation modes not detailed)
- 064 A4.08 / 064 A4.09 / 064 K5.09 — Ring-bus operations (opening the ring bus, establishing power from the ring bus, opening auxiliary feeder bus) — checked UFSAR §8.3.1.5 (13-kV ring bus referenced for the abandoned gas turbine only); EDG-relief-via-ring-bus operations not in UFSAR §8.3.1.5
