# Gaps — fire-protection (catalog system 086)

K/A-index topics not answered by UFSAR §9.5.1, TS, system descriptions, or existing callouts.

- 086 A1.02 — Fire water storage tank LEVEL indication / instrumentation — checked UFSAR §9.5.1.7.1, existing callouts; UFSAR gives tank capacity (350000 gal) but no level-indication / instrument detail; no sourced value found
- 086 A4.04 — Fire water storage tank MAKEUP pumps — checked UFSAR §9.5.1.7.1; UFSAR describes the jockey (pressure-maintenance) pump but no storage-tank makeup-pump detail; no sourced value found
- 086 A3.01 / A3.03 — Numeric fire-pump auto-start pressure setpoints and detector actuation setpoints — checked UFSAR §9.5.1.6.1, §9.5.1.7.1; UFSAR describes the staged auto-start (first then second pump on falling pressure) qualitatively but gives no numeric setpoints; operating values (#1 <85 psig, #2 <75 psig w/ time delay) are sourced only from the exam bank (Exam — 2019 Q38, 2020 Q65), not the UFSAR
- 086 K1.01 / K1.02 / K6.05 / K6.06 — Service Water and Raw Water interconnection to the FPS — checked UFSAR §9.5.1; Salem FPS draws from dedicated fresh water storage tanks (§9.5.1.7.1), and the UFSAR does not describe a SW or raw-water cross-tie to fire protection; no sourced interconnection found
- 086 K1.04 / K6.07 — CCWS interconnection to the FPS — checked UFSAR §9.5.1; no CCW-to-fire-protection interconnection described; no sourced value found
- 086 K1.08 — Instrument Air System interconnection — checked UFSAR §9.5.1.7.2; pre-action sprinklers reference "supervisory air" / pneumatic actuation but the UFSAR does not identify the supplying air system (IAS vs dedicated); no sourced value found
- 086 K6.09 — Fire damper failure effects — checked UFSAR §9.5.1.2.4; UFSAR describes damper ratings and locations but not failure-mode effects; no sourced value found
- 086 K6.08 / A4.05 — Fire suppression activation-valve detail (deluge/pre-action trip-valve operation, failure modes) — checked UFSAR §9.5.1.7.2; UFSAR identifies actuation mechanism types (hydraulic/pneumatic/electrical) but no valve-level operating/failure detail; no sourced value found
- 086 K4.04 / K5.04 — Personnel safety hazards specific to CO2/Halon discharge (e.g. asphyxiation, evacuation) — checked UFSAR §9.5.1.7.4; UFSAR describes the systems but no personnel-hazard discussion; partially covered by exam bank (Exam — 2016 Q64 EDG CO2 manual activation / 13 s delay); no additional UFSAR value found
