---
title: "2012 Q90 — Dropped Fuel Assembly FHB Ventilation Response"
category: exams
status: draft
aliases:
  - 2012 Q90
  - 2012-Q90
---

<div style="background:#111827;border:1px solid #1a2035;border-radius:8px;padding:20px;margin-bottom:24px;">
<div style="display:flex;justify-content:space-between;align-items:center;margin-bottom:12px;">
<span style="color:#60a5fa;font-size:14px;font-weight:600;">Q90 — Dropped Fuel Assembly FHB Ventilation Response</span>
<span style="font-size:10px;padding:2px 8px;background:#0d1220;color:#6b7280;border-radius:3px;">034000A201 / A2.01 (RO 3.6 / SRO 4.4)</span>
</div>

<div style="font-size:13px;color:#9ca3af;margin-bottom:14px;line-height:1.7;">
<strong>Given:</strong><br>
Given the following conditions:<br><br>
- Fuel handling is in progress in the Unit 2 Spent Fuel Pool when a fuel assembly in the Spent Fuel Handling Tool is dropped.<br>
- Gas bubbles are observed in the vicinity of the dropped fuel assembly.<br>
- 2R5, Fuel Handling Building (FHB) radiation monitor goes into alarm and stabilizes at 25 mR/hr.<br><br>
Which of the following describes the effect of this event, and contains actions that will be performed IAW S2.OP-AB.FUEL-0001, Fuel Handling Incident?
</div>

<div style="margin-bottom:14px;">
<div style="padding:10px 14px;border-left:3px solid #1a2035;margin-bottom:4px;font-size:12px;color:#c8cdd5;background:#0d1220;border-radius:0 4px 4px 0;"><strong>A.</strong> ALL Fuel Handling Crane motion is locked out to prevent further damage to an affected fuel assembly. Ensure all available FHB Exhaust fans are in service.</div>
<div style="padding:10px 14px;border-left:3px solid #1a2035;margin-bottom:4px;font-size:12px;color:#c8cdd5;background:#0d1220;border-radius:0 4px 4px 0;"><strong>B.</strong> ALL Fuel Handling Crane motion EXCEPT downward movement is locked out to prevent raising a damaged fuel assembly. Ensure the FHB Truck Bay Roll Up Door is closed.</div>
<div style="padding:10px 14px;border-left:3px solid #1a2035;margin-bottom:4px;font-size:12px;color:#c8cdd5;background:#0d1220;border-radius:0 4px 4px 0;"><strong>C.</strong> The FHB Evacuation alarm actuates to alert all personnel of the FHB high radiation condition. Evacuate ALL personnel from the FHB until Radiation Protection has performed area surveys.</div>
<div style="padding:10px 14px;border-left:3px solid #1a2035;margin-bottom:4px;font-size:12px;color:#c8cdd5;background:#0d1220;border-radius:0 4px 4px 0;"><strong>D.</strong> FHB ventilation automatically swaps to place the Charcoal Filter in service to prevent a release to the environment. Ensure the FHB Watertight Door remains closed except for normal personnel passage.</div>
</div>

<details>
<summary style="cursor:pointer;color:#60a5fa;font-size:12px;font-weight:600;padding:8px 0;">▶ Show Answer &amp; Explanation</summary>
<div style="margin-top:10px;padding:16px;background:#0a0e17;border:1px solid #1a2035;border-radius:6px;font-size:12px;">
<div style="padding:8px 12px;background:#052e16;border-left:3px solid #22c55e;border-radius:0 4px 4px 0;margin-bottom:10px;color:#c8cdd5;"><strong style="color:#22c55e;">✓ D. Correct.</strong> The 2R5 in alarm (11 mR/hr alarm, 7mR/hr warning) swaps the FHB exhaust ventilation to the Charcoal Filter and starts both FHB Exhaust Fans. The normal configuration for FHB ventilation is the single Supply Fan running, and BOTH Exhaust Fans running. D contains a correct auto actuation and a correct action.</div>
<div style="padding:8px 12px;border-left:3px solid #f87171;border-radius:0 4px 4px 0;margin-bottom:6px;color:#9ca3af;"><strong style="color:#f87171;">✗ A.</strong> A and B are incorrect because the FH crane only locks out as described in B with the 2R32A rad monitor on the crane itself in alarm, not the 2R5 area monitor, and the action is correct.</div>
<div style="padding:8px 12px;border-left:3px solid #f87171;border-radius:0 4px 4px 0;margin-bottom:6px;color:#9ca3af;"><strong style="color:#f87171;">✗ B.</strong> A and B are incorrect because the FH crane only locks out as described in B with the 2R32A rad monitor on the crane itself in alarm, not the 2R5 area monitor, and the action is correct.</div>
<div style="padding:8px 12px;border-left:3px solid #f87171;border-radius:0 4px 4px 0;margin-bottom:6px;color:#9ca3af;"><strong style="color:#f87171;">✗ C.</strong> C is incorrect because non-essential personnel are evacuated, as actions are required to be performed prior to evacuating ALL personnel. The alarm will actuate.</div>
<div style="margin-top:10px;padding-top:8px;border-top:1px solid #1a2035;font-size:10px;color:#6b7280;">Ref: Fuel Handling Incident — S2.OP-AB.FUEL-0001 (Rev 5); Radiation Monitoring System Lesson Plan — NOS05RMAS000-14 (Rev 14) | LO: ABFUEL01E002 | Source: Facility Exam Bank (Vision Q109317, Concept Used — added why and action to be performed in AB.Fuel-2) | Cognitive: Memory</div>
</div>
</details>
</div>

## Connections

- Related systems: [[Spent Fuel Pool]], [[Refueling]], [[Radiation Monitoring]], [[FHV]]
- Related procedures: [[AB.FUEL-0001 — Fuel Handling Incident]]
- Related exam: [[2012 NRC Written Exam]]
