---
title: "2018 Q46 — Control Room Ventilation Rad Monitor"
category: exams
status: verified
reference: no
aliases:
  - 2018 Q46
  - 2018-Q46
---

<div style="background:#111827;border:1px solid #1a2035;border-radius:8px;padding:20px;margin-bottom:24px;">
<div style="display:flex;justify-content:space-between;align-items:center;margin-bottom:12px;">
<span style="color:#60a5fa;font-size:14px;font-weight:600;">Q46 — Control Room Ventilation Rad Monitor</span>
<span style="font-size:10px;padding:2px 8px;background:#0d1220;color:#6b7280;border-radius:3px;">G2.3.14 (SRO 3.8)</span>
</div>

<div style="font-size:13px;color:#9ca3af;margin-bottom:14px;line-height:1.7;">
<strong>Given:</strong><br>
&bull; Unit 1 and Unit 2 are at 100% Reactor Power<br><br>
At time 12:00<br>
&bull; 2R1B-2 (Unit 1 Control Room Intake Duct) goes into WARNING<br><br>
At time 12:10<br>
&bull; 2R1B-2 goes into ALARM<br><br>
Which ONE of the following completes the statement below?<br><br>
<span class="blank">_(1)_</span> is the EARLIEST time that Control Room Ventilation has shifted to ACCIDENT PRESSURIZED MODE with <span class="blank">_(2)_</span> EACS Intake dampers AUTOMATICALLY opening.
</div>

<div style="margin-bottom:14px;">
<div style="padding:10px 14px;border-left:3px solid #1a2035;margin-bottom:4px;font-size:12px;color:#c8cdd5;background:#0d1220;border-radius:0 4px 4px 0;"><strong>A.</strong> <span class="blank">_(1)_</span> 12:00 / <span class="blank">_(2)_</span> ONLY Unit 2</div>
<div style="padding:10px 14px;border-left:3px solid #1a2035;margin-bottom:4px;font-size:12px;color:#c8cdd5;background:#0d1220;border-radius:0 4px 4px 0;"><strong>B.</strong> <span class="blank">_(1)_</span> 12:00 / <span class="blank">_(2)_</span> Unit 1 and Unit 2</div>
<div style="padding:10px 14px;border-left:3px solid #1a2035;margin-bottom:4px;font-size:12px;color:#c8cdd5;background:#0d1220;border-radius:0 4px 4px 0;"><strong>C.</strong> <span class="blank">_(1)_</span> 12:10 / <span class="blank">_(2)_</span> ONLY Unit 2</div>
<div style="padding:10px 14px;border-left:3px solid #1a2035;margin-bottom:4px;font-size:12px;color:#c8cdd5;background:#0d1220;border-radius:0 4px 4px 0;"><strong>D.</strong> <span class="blank">_(1)_</span> 12:10 / <span class="blank">_(2)_</span> Unit 1 and Unit 2</div>
</div>

<details>
<summary style="cursor:pointer;color:#60a5fa;font-size:12px;font-weight:600;padding:8px 0;">▶ Show Answer & Explanation</summary>
<div style="margin-top:10px;padding:16px;background:#0a0e17;border:1px solid #1a2035;border-radius:6px;font-size:12px;">
<div style="padding:8px 12px;background:#052e16;border-left:3px solid #22c55e;border-radius:0 4px 4px 0;margin-bottom:10px;color:#c8cdd5;"><strong style="color:#22c55e;">✓ C. Correct.</strong> For Part 1, the Control Room Ventilation will shift to ACCIDENT PRESSURIZED MODE when 2R1B-2 goes into ALARM. This first occurs at 12:10. For Part 2, when 2R1B-2 (Rad monitor is located in Unit 1 Normal Intake Duct) goes into alarm, ONLY the Unit 2 EACS Intake dampers AUTOMATICALLY open.</div>
<div style="padding:8px 12px;border-left:3px solid #f87171;border-radius:0 4px 4px 0;margin-bottom:6px;color:#9ca3af;"><strong style="color:#f87171;">✗ A.</strong> Incorrect but plausible. For Part 1, other Radiation Monitors (2R19s and 1R19s) have automatic functions when the monitor goes into WARNING. Consequently, the candidate could incorrectly conclude that Control Room Ventilation will shift to ACCIDENT PRESSURIZED MODE when 2R1B-2 goes into WARNING. Part 2 is correct.</div>
<div style="padding:8px 12px;border-left:3px solid #f87171;border-radius:0 4px 4px 0;margin-bottom:6px;color:#9ca3af;"><strong style="color:#f87171;">✗ B.</strong> Incorrect but plausible. For Part 1, other Radiation Monitors (2R19s and 1R19s) have automatic functions when the monitor goes into WARNING. Consequently, the candidate could incorrectly conclude that Control Room Ventilation will shift to ACCIDENT PRESSURIZED MODE when 2R1B-2 goes into WARNING. For Part 2, since Unit 1 and Unit 2 control room share the same Control Room Envelope, the candidate could incorrectly conclude that Unit 1 and Unit 2 EACS Intake dampers will automatically open.</div>
<div style="padding:8px 12px;border-left:3px solid #f87171;border-radius:0 4px 4px 0;margin-bottom:6px;color:#9ca3af;"><strong style="color:#f87171;">✗ D.</strong> Incorrect but plausible. Part 1 is correct. For Part 2, since Unit 1 and Unit 2 control room share the same Control Room Envelope, the candidate could incorrectly conclude that Unit 1 and Unit 2 EACS Intake dampers will automatically open.</div>
<div style="margin-top:10px;padding-top:8px;border-top:1px solid #1a2035;font-size:10px;color:#6b7280;">Ref: NOS05CAVENT-11 (Control Area Ventilation System) | LO: NOS05CAVENT-11 LO 9 | Source: Modified Bank | Cognitive: Higher</div>
</div>
</details>
</div>

## Connections

- Related systems: [[CAV]], [[Radiation Monitoring]]
- Related exam: [[2018 NRC Written Exam]]
