---
title: "2019 Q36 — FHB Ventilation 2R9 Alarm"
category: exams
status: verified
reference: no
aliases:
  - 2019 Q36
  - 2019-Q36
---

<div style="background:#111827;border:1px solid #1a2035;border-radius:8px;padding:20px;margin-bottom:24px;">
<div style="display:flex;justify-content:space-between;align-items:center;margin-bottom:12px;">
<span style="color:#60a5fa;font-size:14px;font-weight:600;">Q36 — FHB Ventilation 2R9 Alarm</span>
<span style="font-size:10px;padding:2px 8px;background:#0d1220;color:#6b7280;border-radius:3px;">072 ARM-G2.4.31 (4.2)</span>
</div>

<div style="font-size:13px;color:#9ca3af;margin-bottom:14px;line-height:1.7;">
<strong>Given:</strong><br><br>
&bull; 21 Fuel Handling Area Exhaust Fan is in service<br>
&bull; 22 Fuel Handling Area Exhaust Fan is in standby<br>
&bull; 21 HEPA ONLY Filter Unit is in service<br>
&bull; HEPA 22 PLUS CHAR is in standby<br><br>
At time 17:00<br>
&bull; 2R9 (Fuel Storage Area Monitor) goes into alarm<br><br>
Which ONE of the following completes the statement below?<br><br>
Five Minutes later at 17:05, <span class="blank">_(1)_</span> Fuel Handling Area Exhaust Fan(s) and <span class="blank">_(2)_</span> Filter Unit(s) is/are in service.<br><br>
<table style="width:auto;border-collapse:collapse;margin-top:8px;">
<tr><td style="padding:4px 12px;color:#9ca3af;"></td><td style="padding:4px 12px;color:#6b7280;font-size:11px;">(1)</td><td style="padding:4px 12px;color:#6b7280;font-size:11px;">(2)</td></tr>
</table>
</div>

<div style="margin-bottom:14px;">
<div style="padding:10px 14px;border-left:3px solid #1a2035;margin-bottom:4px;font-size:12px;color:#c8cdd5;background:#0d1220;border-radius:0 4px 4px 0;"><strong>A.</strong> <span class="blank">(1)</span> ONLY 21 &mdash; <span class="blank">(2)</span> ONLY HEPA 22 PLUS CHAR</div>
<div style="padding:10px 14px;border-left:3px solid #1a2035;margin-bottom:4px;font-size:12px;color:#c8cdd5;background:#0d1220;border-radius:0 4px 4px 0;"><strong>B.</strong> <span class="blank">(1)</span> ONLY 21 &mdash; <span class="blank">(2)</span> 21 HEPA ONLY AND HEPA 22 PLUS CHAR</div>
<div style="padding:10px 14px;border-left:3px solid #1a2035;margin-bottom:4px;font-size:12px;color:#c8cdd5;background:#0d1220;border-radius:0 4px 4px 0;"><strong>C.</strong> <span class="blank">(1)</span> 21 and 22 &mdash; <span class="blank">(2)</span> ONLY HEPA 22 PLUS CHAR</div>
<div style="padding:10px 14px;border-left:3px solid #1a2035;margin-bottom:4px;font-size:12px;color:#c8cdd5;background:#0d1220;border-radius:0 4px 4px 0;"><strong>D.</strong> <span class="blank">(1)</span> 21 and 22 &mdash; <span class="blank">(2)</span> 21 HEPA ONLY AND HEPA 22 PLUS CHAR</div>
</div>

<details>
<summary style="cursor:pointer;color:#60a5fa;font-size:12px;font-weight:600;padding:8px 0;">&#9654; Show Answer &amp; Explanation</summary>
<div style="margin-top:10px;padding:16px;background:#0a0e17;border:1px solid #1a2035;border-radius:6px;font-size:12px;">
<div style="padding:8px 12px;background:#052e16;border-left:3px solid #22c55e;border-radius:0 4px 4px 0;margin-bottom:10px;color:#c8cdd5;"><strong style="color:#22c55e;">&#10003; C. Correct.</strong> When 2R9 goes into alarm, BOTH Fuel Handling Area Fans receive an auto start signal and 21 HEPA ONLY Filter Unit Isolates while 22 HEPA PLUS CHAR filter unit automatically aligns. Consequently, at 17:05, 21 and 22 Fuel Handling Area Fans and ONLY HEPA 22 PLUS CHAR Filter Unit are in service.</div>
<div style="padding:8px 12px;border-left:3px solid #f87171;border-radius:0 4px 4px 0;margin-bottom:6px;color:#9ca3af;"><strong style="color:#f87171;">&#10007; A.</strong> Incorrect but plausible. For Part 1, the candidate could incorrectly conclude that only the running fan (21) will be in service at 17:05. Part 2 is correct.</div>
<div style="padding:8px 12px;border-left:3px solid #f87171;border-radius:0 4px 4px 0;margin-bottom:6px;color:#9ca3af;"><strong style="color:#f87171;">&#10007; B.</strong> Incorrect but plausible. For Part 1, the candidate could incorrectly conclude that only the running fan (21) will be in service at 17:05. For Part 2, the candidate could incorrectly conclude that BOTH HEPAs will be in service at 17:05.</div>
<div style="padding:8px 12px;border-left:3px solid #f87171;border-radius:0 4px 4px 0;margin-bottom:6px;color:#9ca3af;"><strong style="color:#f87171;">&#10007; D.</strong> Incorrect but plausible. Part 1 is correct. For Part 2, the candidate could incorrectly conclude that BOTH HEPAs will be in service at 17:05.</div>
<div style="margin-top:10px;padding-top:8px;border-top:1px solid #1a2035;font-size:10px;color:#6b7280;">Ref: S2.OP-AR.ZZ-0001 Alarm A-6 | LO: NOS05FHVENT-09 (FUEL HANDLING AREA VENTILATION), Obj 7 — Describe the interlocks associated with the FHB Ventilation System components: a) Supply Fan Unit b) Exhaust Fan Controls c) Exhaust Filter Units | Source: Bank — ILOT 1601 AUDIT EXAM RO Q37 | Cognitive: Comprehension/Analysis</div>
</div>
</details>
</div>

## Connections

- Related systems: [[FHV]], [[Radiation Monitoring]]
- Related procedures: [[S2.OP-AR.ZZ-0001 — Overhead Annunciators Window A]]
- Related exam: [[2019 NRC Written Exam]]
