---
title: "2022 Q47 — EDG Response to Loss of Offsite Power During Surveillance"
category: exams
status: verified
reference: no
aliases:
  - 2022 Q47
  - 2022-Q47
---

<div style="background:#111827;border:1px solid #1a2035;border-radius:8px;padding:20px;margin-bottom:24px;">
<div style="display:flex;justify-content:space-between;align-items:center;margin-bottom:12px;">
<span style="color:#60a5fa;font-size:14px;font-weight:600;">Q47 — EDG Response to Loss of Offsite Power During Surveillance</span>
<span style="font-size:10px;padding:2px 8px;background:#0d1220;color:#6b7280;border-radius:3px;">062 K3.02 (RO 4.4 / SRO 4.4)</span>
</div>

<div style="font-size:13px;color:#9ca3af;margin-bottom:14px;line-height:1.7;">
<strong>Given:</strong><br><br>
• Unit 2 is at 100% Power.<br>
• 2A Emergency Diesel Generator (EDG) monthly surveillance test is in progress in accordance with S2.OP-ST.DG-0001, 2A Diesel Generator Surveillance Test.<br>
• The 2A EDG is currently running and paralleled to the grid.<br>
• Subsequently, a Loss of Offsite Power occurs.<br><br>
Which ONE of the following describes the effect on the 2A EDG?
</div>

<div style="margin-bottom:14px;">
<div style="padding:10px 14px;border-left:3px solid #1a2035;margin-bottom:4px;font-size:12px;color:#c8cdd5;background:#0d1220;border-radius:0 4px 4px 0;"><strong>A.</strong> The diesel generator output breaker opens and the diesel remains running; after the bus loads are stripped, the output breaker must be manually closed to allow the load sequencer to sequentially start safeguard loads.</div>
<div style="padding:10px 14px;border-left:3px solid #1a2035;margin-bottom:4px;font-size:12px;color:#c8cdd5;background:#0d1220;border-radius:0 4px 4px 0;"><strong>B.</strong> The diesel generator output breaker opens and the diesel remains running; after the bus loads are stripped, the output breaker automatically closes and the load sequencer sequentially starts safeguard loads.</div>
<div style="padding:10px 14px;border-left:3px solid #1a2035;margin-bottom:4px;font-size:12px;color:#c8cdd5;background:#0d1220;border-radius:0 4px 4px 0;"><strong>C.</strong> The diesel generator output breaker remains closed; non safeguards loads are automatically stripped.</div>
<div style="padding:10px 14px;border-left:3px solid #1a2035;margin-bottom:4px;font-size:12px;color:#c8cdd5;background:#0d1220;border-radius:0 4px 4px 0;"><strong>D.</strong> The diesel generator output breaker remains closed; non safeguards loads must be manually stripped.</div>
</div>

<details>
<summary style="cursor:pointer;color:#60a5fa;font-size:12px;font-weight:600;padding:8px 0;">&#9654; Show Answer &amp; Explanation</summary>
<div style="margin-top:10px;padding:16px;background:#0a0e17;border:1px solid #1a2035;border-radius:6px;font-size:12px;">
<div style="padding:8px 12px;background:#052e16;border-left:3px solid #22c55e;border-radius:0 4px 4px 0;margin-bottom:10px;color:#c8cdd5;"><strong style="color:#22c55e;">&#10003; B. Correct.</strong> With the EDG running paralleled to the grid and a loss of offsite power occurs, the SEC will actuate in Mode 2 (blackout), the EDG output breaker will open, the diesel will remain running, then the SEC will open both infeed breakers to the 2A 4KV bus, strip all loads from the 4KV vital bus, then re-close the output breaker, and re-start loads using the SEC load sequencer.</div>
<div style="padding:8px 12px;border-left:3px solid #f87171;border-radius:0 4px 4px 0;margin-bottom:6px;color:#9ca3af;"><strong style="color:#f87171;">&#10007; A.</strong> The EDG output breaker will automatically reclose when the bus is stripped and infeed breakers are open by the SEC. Plausible because the operator may believe that the output breaker needs to be manually closed when the EDG was paralleled to the grid.</div>
<div style="padding:8px 12px;border-left:3px solid #f87171;border-radius:0 4px 4px 0;margin-bottom:6px;color:#9ca3af;"><strong style="color:#f87171;">&#10007; C.</strong> Plausible because the operator may believe that since the EDG is in test and running with its output breaker already closed, that the SEC will not open the output breaker and only need to strip the loads off the bus.</div>
<div style="padding:8px 12px;border-left:3px solid #f87171;border-radius:0 4px 4px 0;margin-bottom:6px;color:#9ca3af;"><strong style="color:#f87171;">&#10007; D.</strong> Plausible because the operator may believe that since the EDG is in test and running with its output breaker already closed, that the SEC will not strip the bus with the EDG in test and manual action will be needed to manually strip and load the safeguard loads.</div>
<div style="margin-top:10px;padding-top:8px;border-top:1px solid #1a2035;font-size:10px;color:#6b7280;">Ref: NOS05SEC000-08 | LO: NOS05SEC000-08, Obj 4 — Describe in detail each Mode of Safeguards Equipment Control System operation, including setpoints for automatic actuation | Source: Bank — Salem | Cognitive: Fundamental/Memory</div>
</div>
</details>
</div>

## Connections

- Related systems: [[4KV]], [[EDGs]], [[SECs]]
- Related exam: [[2022 NRC Written Exam]]
