---
title: "2023 Q63 — Fire Protection / 2FP147 Containment Isolation"
category: exams
status: verified
reference: no
aliases:
  - 2023 Q63
  - 2023-Q63
---

<div style="background:#111827;border:1px solid #1a2035;border-radius:8px;padding:20px;margin-bottom:24px;">
<div style="display:flex;justify-content:space-between;align-items:center;margin-bottom:12px;">
<span style="color:#60a5fa;font-size:14px;font-weight:600;">Q63 — Fire Protection / 2FP147 Containment Isolation</span>
<span style="font-size:10px;padding:2px 8px;background:#0d1220;color:#6b7280;border-radius:3px;">086 A1.06 (RO 3 / SRO 3)</span>
</div>

<div style="font-size:13px;color:#9ca3af;margin-bottom:14px;line-height:1.7;">
<strong>Given:</strong><br>
- Salem Unit 2 is at 100% power<br>
- OHA A-7, FIRE PROT FIRE, is alarming<br>
- Fire alarm zones on 2RP5 Panel indicates a fire detected inside Panel 335 in containment<br>
<br>
Which of the following completes the following statement concerning the operation of the 2FP147, Fire Protection Containment Isolation Valve?<br>
<br>
1. Based on a valid fire detected inside containment, the 2FP147 will <span class="blank">(1)</span> .<br>
2. On a Phase A signal, the 2FP147 <span class="blank">(2)</span> automatically close.
</div>

<div style="margin-bottom:14px;">
<div style="padding:10px 14px;border-left:3px solid #1a2035;margin-bottom:4px;font-size:12px;color:#c8cdd5;background:#0d1220;border-radius:0 4px 4px 0;"><strong>A.</strong> <span class="blank">(1)</span> automatically open <span class="blank">(2)</span> will NOT</div>
<div style="padding:10px 14px;border-left:3px solid #1a2035;margin-bottom:4px;font-size:12px;color:#c8cdd5;background:#0d1220;border-radius:0 4px 4px 0;"><strong>B.</strong> <span class="blank">(1)</span> automatically open <span class="blank">(2)</span> will</div>
<div style="padding:10px 14px;border-left:3px solid #1a2035;margin-bottom:4px;font-size:12px;color:#c8cdd5;background:#0d1220;border-radius:0 4px 4px 0;"><strong>C.</strong> <span class="blank">(1)</span> need to be manually opened from the 2RP5 panel <span class="blank">(2)</span> will</div>
<div style="padding:10px 14px;border-left:3px solid #1a2035;margin-bottom:4px;font-size:12px;color:#c8cdd5;background:#0d1220;border-radius:0 4px 4px 0;"><strong>D.</strong> <span class="blank">(1)</span> need to be manually opened from the 2RP5 panel <span class="blank">(2)</span> will NOT</div>
</div>

<details>
<summary style="cursor:pointer;color:#60a5fa;font-size:12px;font-weight:600;padding:8px 0;">▶ Show Answer & Explanation</summary>
<div style="margin-top:10px;padding:16px;background:#0a0e17;border:1px solid #1a2035;border-radius:6px;font-size:12px;">
<div style="padding:8px 12px;background:#052e16;border-left:3px solid #22c55e;border-radius:0 4px 4px 0;margin-bottom:10px;color:#c8cdd5;"><strong style="color:#22c55e;">✓ C. Correct.</strong> The 2FP147 requires to be manually opened at the 2RP5 panel when a valid fire is detected inside containment. The 2FP147 will close on a Phase A signal.</div>
<div style="padding:8px 12px;border-left:3px solid #f87171;border-radius:0 4px 4px 0;margin-bottom:6px;color:#9ca3af;"><strong style="color:#f87171;">✗ A.</strong> Plausible because fire protection systems will actuate if the fire detector sensor is triggered. Incorrect in that even though the fire zone fire water header is triggered, the 2FP147 still needs to be manually opened from the control room.</div>
<div style="padding:8px 12px;border-left:3px solid #f87171;border-radius:0 4px 4px 0;margin-bottom:6px;color:#9ca3af;"><strong style="color:#f87171;">✗ B.</strong> Plausible because fire protection systems will actuate if the fire detector sensor is triggered. Incorrect in that even though the fire zone fire water header is triggered, the 2FP147 still needs to be manually opened from the control room.</div>
<div style="padding:8px 12px;border-left:3px solid #f87171;border-radius:0 4px 4px 0;margin-bottom:6px;color:#9ca3af;"><strong style="color:#f87171;">✗ D.</strong> Plausible because the operator may believe that fire water inside containment is the priority and will not auto isolate.</div>
<div style="margin-top:10px;padding-top:8px;border-top:1px solid #1a2035;font-size:10px;color:#6b7280;">Ref: NOS05FIRPRO-12 | LO: NOS05FIRPRO-12, Objective 13. Given plant conditions, relate the Fire Protection System with the following: Containment and Containment Press Relief | Source: Modified - Salem 2019 NRC RO75 | Cognitive: Fundamental/Memory</div>
</div>
</details>
</div>

## Connections

- Related systems: [[Containment]]
- Related procedures: [[AB.FIRE-0001 — Control Room Fire Response]]
- Related exam: [[2023 NRC Written Exam]]
