---
title: "S1.OP-SO.CAV-0001 — Control Room Ventilation Operation"
category: procedures
status: draft
aliases:
  - S1.OP-SO.CAV-0001
  - S2.OP-SO.CAV-0001
  - Control Room Ventilation
  - CAV Operation
---

# S1.OP-SO.CAV-0001 — Control Room Ventilation Operation

## Purpose

Provides direction for normal and emergency operation of the Control Area Ventilation (CAV) system, including manual initiation of Accident Pressurized mode.

## Key Actions / Information

<div class="callout callout-exam">
<div class="callout-label">Exam — 2023 Q62</div>
Manual Initiation of ACCIDENT PRESSURIZED Mode (Section 5.7): <span class="hi-exam">Pressing ACCIDENT PRESSURIZED pushbutton at 1RP2 actuates BOTH units' CAV into AP Mode</span> and opens the emergency intake dampers on the unaffected unit. If AP mode was initiated from Unit 2, Step 5.7.1 should NOT be performed and the NORMAL lamp will remain illuminated. <span class="hi-trap">AP mode must be initiated from the unit where the radiation source is detected. Actuating from the wrong unit will not properly align the emergency intake dampers.</span>
</div>

<div class="callout callout-exam">
<div class="callout-label">Exam — 2016 Q68</div>
P&L 3.6.3: When CAV is aligned to <span class="hi-exam">FIRE OUTSIDE CONTROL AREA (Recirculation Mode), Core Alterations and movement of irradiated fuel is NOT permitted</span> (T/S Bases 3/4.7.6). Pressing Fire Outside Control Room on Unit 2 CAV during fuel movement requires immediate suspension of fuel movement.
</div>

<div class="callout callout-exam">
<div class="callout-label">Exam — 2012 Q67</div>
SO.CAV P&amp;L 3.6.3: aligning CAV to <span class="hi-exam">FIRE OUTSIDE CONTROL AREA (Recirculation Mode) prohibits Core Alterations and movement of irradiated fuel</span> (T/S Bases 3/4.7.6) — so the PO depressing Fire Outside Control Room on Unit 2 CAV is the condition (among the Q67 choices) that REQUIRES suspending fuel movement.
</div>

## Connections

- Related systems: [[RPS/SSPS]], [[CAV]]
- Related procedures: [[AB.RAD-0001 — Radiation Monitor Abnormality]]
- Related tech specs: [[TS 3/4.7 — Plant Systems]]
- Related exam questions: [[2016 Q68]], [[2023 Q62]], [[2012 Q67]]
- Related exam: [[2016 NRC Written Exam]], [[2023 NRC Written Exam]], [[2012 NRC Written Exam]]
