---
title: "S2.OP-SO.CBV-0001 — Containment Ventilation Operation"
category: procedures
status: draft
aliases:
  - S2.OP-SO.CBV-0001
  - Containment Ventilation Operation
---

# S2.OP-SO.CBV-0001 — Containment Ventilation Operation

## Purpose

Provides direction for normal operation of containment ventilation systems including containment fan coil units (CFCUs).

## Key Actions / Information

<div class="callout callout-jpm">
<div class="callout-label">JPM — 2023 Sim-f</div>
Referenced during CFCU surveillance testing. CFCU flow acceptance criteria use P&L 3.4 — for a measured differential pressure, use the next higher DP value from the table to determine minimum required flow.
</div>

<div class="callout callout-exam">
<div class="callout-label">Exam — 2022 Q59</div>
Section 4.3 note: <span class="hi-exam">IRUs should only be run when iodine is present in Containment, when requested by Radiation Protection, OR at the discretion of the SM/CRS to support testing.</span> The IRUs can <span class="hi-exam">only be operated from the main control room</span>. <span class="hi-trap">IRUs are NOT directed by EOPs and cannot be operated from the Hot Shutdown Panel.</span>
</div>

<div class="callout callout-jpm">
<div class="callout-label">JPM — 2018 Sim-a / 2019 Sim-a</div>
Section 5.4 provides direction for starting/stopping CRDM Vent Fans. However, this procedure provides <span class="hi-exam">NO direction for a loss of ALL CRDM Vent Fans</span> — the ARP (S2.OP-AR.ZZ-0011) directs the reactor trip when no fans are running. Tested in both 2018 and 2019 operating exams.
</div>

<div class="callout callout-jpm">
<div class="callout-label">JPM — 2019 Sim-f</div>
Section 5.1.2: shift CFCU from high speed to low speed. HIGH SPEED STOP → wait <span class="hi-exam">25 seconds</span> (per Note) → LOW SPEED START. Verify damper positions: ROUGH FLT DAMPER CLOSED, HEPA INLET DAMPER OPEN, HEPA OUTLET DAMPER OPEN. Then return to S2.OP-ST.CBV-0003 for surveillance data recording.
</div>

<div class="callout callout-exam">
<div class="callout-label">Exam — 2015 Q60</div>
During a containment pressure relief with normal containment radiation, the <span class="hi-exam">plant-vent noble-gas release-rate monitor (1R41D) rises while the containment gas effluent (1R12A) and the intermediate-range plant-vent monitor (1R41B) remain constant</span>. See [[Radiation Monitoring]].
</div>

<div class="callout callout-jpm">
<div class="callout-label">JPM — 2014 Sim-f</div>
Starting 25 CFCU in LOW SPEED for the S2.OP-ST.CBV-0003 surveillance (Step 5.1.3): ensure CFCU filled and vented, ensure Service Water available, <span class="hi-exam">PRESS FAN LOW SPEED START bezel</span>, then verify damper alignment — <span class="hi-exam">ROUGH FLTR DAMPER CLOSED, HEPA INLET DAMPER OPEN, HEPA OUTLET DAMPER OPEN</span>. Step 5.1.3.E: if SW flow is &lt;1465 gpm, STOP the CFCU and refer to S2.OP-SO.SW-0005; ensure SW flow ≥1465 gpm.
</div>

## Connections

- Related systems: [[CFCUs]], [[Containment]], [[Control Rod Drive]]
- Related exam questions: [[2022 Q59]], [[2023 JPM Sim-f]], [[2015 Q60]]
- Related JPMs: [[2018 JPM Sim-a]], [[2018 JPM Sim-f]], [[2019 JPM Sim-a]], [[2019 JPM Sim-f]], [[2014 JPM Sim-f]]
- Related exam: [[2018 NRC Operating Exam]], [[2019 NRC Operating Exam]], [[2022 NRC Written Exam]], [[2023 NRC Operating Exam]], [[2015 NRC Written Exam]], [[2014 NRC Operating Exam]]
